# Sprawdzenie zgodności: wentylacja biur, budynek B2

Przykład fikcyjny pokazujący format. Wymagania oznaczone DO WERYFIKACJI nie zostały odczytane ze źródła w tym przykładzie i nie są cytatami przepisów.

## 1. Podsumowanie
Zakres: wentylacja mechaniczna biur, kondygnacje 1–6. Podstawa: WT w brzmieniu obowiązującym przed nowymi WT, ze względu na datę wniosku o PnB 12.03.2026.
Wyniki: OK 2, FAIL 1, DO WERYFIKACJI 3, NIE DOTYCZY 1.
Najważniejsze: brak klap ppoż. na przejściu przez ścianę klatki schodowej K2.
To sprawdzenie pomocnicze, nie opinia prawna ani uzgodnienie.

## 2. Podstawa
- Klasyfikacja: budynek użyteczności publicznej, średniowysoki, kategoria ZL III (z projektu architektury, rew. C).
- Wybór wersji przepisów: data wniosku 12.03.2026; okres przejściowy wg ustawy z 31.07.2026 (Dz.U. poz. 1161), komunikat MRiT z 18.09.2026 na gov.pl.
- Dokumenty: rzuty wentylacji rew. P02, zestawienie central rew. P01, karta centrali AHU-1.

## 3. Lista kontrolna
| # | Temat | Wymaganie | Źródło | Wartość projektowa | Źródło projektu | Wynik | Uwagi |
|---|---|---|---|---|---|---|---|
| 1 | Strumień powietrza zewnętrznego | m³/h na osobę w biurach | WT, rozdział wentylacji, i norma powołana w załączniku nr 1; tekst z ISAP | 30 m³/h·os. (9600 / 320) | zestawienie central P01 | DO WERYFIKACJI | odczytać wymaganie z tekstu jednolitego WT w ISAP |
| 2 | Odzysk ciepła | wymagana sprawność odzysku | WT, załącznik nr 2 | 78 % (sucha) | karta AHU-1 | DO WERYFIKACJI | odczytać wartość i warunki z załącznika nr 2 |
| 3 | Ekoprojekt central | SFPint i sprawność odzysku | Rozp. (UE) 1253/2014, EUR-Lex | deklaracja producenta | karta AHU-1 | OK | producent deklaruje zgodność z wymaganiami etapu 2018 |
| 4 | Klapy ppoż. | zamknięcia na przejściach przez oddzielenia ppoż. | WT, dział VI; PN-EN 15650 (wyrób) | brak klapy, przejście przez ścianę K2 | rzut 3. piętra P02 | FAIL | dodać klapę EIS 120 lub zmienić trasę; potwierdzić z rzeczoznawcą ppoż. |
| 5 | Izolacja przewodów | grubość izolacji przewodów | WT, załącznik nr 2 | 50 mm wełny, przewody zewnętrzne | opis techniczny | DO WERYFIKACJI | odczytać tabelę z załącznika nr 2 |
| 6 | Czerpnia i wyrzutnia | odległości i usytuowanie | WT, rozdział wentylacji | czerpnia 10 m od wyrzutni | rzut dachu P02 | OK | odległość potwierdzona na rzucie |
| 7 | Garaż | wentylacja garażu | WT | nie dotyczy zakresu | | NIE DOTYCZY | garaż w osobnym sprawdzeniu |

## 4. Niezgodności i propozycje
**#4 Klapy ppoż.** Przewód nawiewny przechodzi przez ścianę klatki schodowej K2 bez klapy. Propozycja: klapa o klasie odporności ogniowej równej klasie ściany (do potwierdzenia z architekturą) albo zmiana trasy poza klatkę. Decyzję uzgodnić z rzeczoznawcą ds. zabezpieczeń przeciwpożarowych.

## 5. Do weryfikacji
- [ ] #1, #2, #5: odczytać wymagania z tekstu jednolitego WT w ISAP (isap.sejm.gov.pl).
- [ ] Klasa odporności ogniowej ściany K2 z projektu architektury.

## 6. Źródła
- Rozporządzenie w sprawie warunków technicznych, jakim powinny odpowiadać budynki i ich usytuowanie: tekst jednolity, isap.sejm.gov.pl.
- Komunikat MRiT z 18.09.2026, gov.pl.
- Rozporządzenie Komisji (UE) nr 1253/2014, eur-lex.europa.eu.
- PN-EN 15650, wydanie do potwierdzenia (tylko numer, bez treści).
